    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21748</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.34743</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.52450E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.57977E-004</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.66578E-005</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.89593E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3922.27012</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.66578E-005</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">96.05651</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18382</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.51473E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.29045E-003</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.77839E-005</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.51473E-002</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1710.15868</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.77839E-005</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">38.16140</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20578</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.35726</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.17346E-002</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.39869E-004</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.41884E-005</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.61395E-002</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3810.50087</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.41884E-005</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">93.31921</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20321</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.09632E-002</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.42654E-003</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.84411E-005</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.09632E-002</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1739.90438</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.84411E-005</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">37.92316</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21478</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.64745</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.44334E-002</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.53079E-004</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.91519E-005</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.75550E-002</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2677.30907</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.91519E-005</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">65.56455</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30752</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30752</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.02508</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38070</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.02508</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.02508</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.37138</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.02508</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OA CONTROLLER 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.02508</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OA CONTROLLER 1</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.26412</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6803.37131</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.50312E-004</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">84.57852</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">OA HC CONTROLLER 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.50312E-004</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">30.26568</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.46141E-002</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11354.18842</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.35249E-003</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26412</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">OA CC CONTROLLER 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.35249E-003</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">21.54708</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.08689</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.33009E-003</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">15701.71309</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.35182E-004</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.02508</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3576.65802</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.90219E-005</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">57.56565</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.02508</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">878.63854</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CENTRAL COOLING COIL CONTROLLER 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.35182E-004</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CENTRAL HEATING COIL CONTROLLER 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.90219E-005</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.35557E-004</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.42668E-002</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.00000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.00000</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Sizing Option</td>
    <td align="right">NonCoincident</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">24728.01556</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HW CIRC PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.35557E-004</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HW CIRC PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">136.82794</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">24240.17245</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.35557E-004</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.28768E-003</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.27452</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">11.00000</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Sizing Option</td>
    <td align="right">NonCoincident</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">38410.08992</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CW CIRC PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.28768E-003</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CW CIRC PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">584.47179</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">38410.08992</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">Design Size Design Chilled Water Flow Rate [m3/s]</td>
    <td align="right">2.28768E-003</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">User-Specified Design Condenser Water Flow Rate [m3/s]</td>
    <td align="right">1.10000E-003</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">3392.96</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">1719.75</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">3258.38</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">1749.81</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">2653.05</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">4504.85</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">3124.66</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">8733.43</td>
    <td align="right">5484.37</td>
    <td align="right">3249.06</td>
    <td align="right">0.63</td>
    <td align="right">830.67</td>
    <td align="right">8.43</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">23257.52</td>
    <td align="right">16194.10</td>
    <td align="right">7063.42</td>
    <td align="right">0.70</td>
    <td align="right">2105.03</td>
    <td align="right">21.35</td>
  </tr>
</table>
<br><br>
<b>Zone Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Shading Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Shading Surfaces</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Number of Shading Surfaces</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>HeatTransfer Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HeatTransfer Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Construction</td>
    <td align="right">Nominal U (w/o film coefs) {W/m2-K}</td>
    <td align="right">Nominal U (with film coefs) {W/m2-K}</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WALL-1PF</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.30</td>
    <td align="right">18.30</td>
    <td align="right">18.30</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">30.50</td>
    <td align="right">0.60</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WALL-1PR</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">15.20</td>
    <td align="right">0.60</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WALL-1PB</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.30</td>
    <td align="right">18.30</td>
    <td align="right">18.30</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">30.50</td>
    <td align="right">0.60</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WALL-1PL</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">15.20</td>
    <td align="right">0.60</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">C1-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">30.00</td>
    <td align="right">180.00</td>
    <td align="right">30.50</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">C1-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">C2-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">300.00</td>
    <td align="right">180.00</td>
    <td align="right">15.20</td>
    <td align="right">5.16</td>
    <td align="right">0.00</td>
    <td align="right">C2-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">C3-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">74.22</td>
    <td align="right">180.00</td>
    <td align="right">5.16</td>
    <td align="right">23.10</td>
    <td align="right">0.00</td>
    <td align="right">C3-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">C4-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">120.00</td>
    <td align="right">180.00</td>
    <td align="right">15.20</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">C4-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">C5-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">30.00</td>
    <td align="right">180.00</td>
    <td align="right">23.10</td>
    <td align="right">7.90</td>
    <td align="right">0.00</td>
    <td align="right">C5-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">TOP-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ROOF-1</td>
    <td align="right">0.282</td>
    <td align="right">0.268</td>
    <td align="right">&nbsp;</td>
    <td align="right">463.60</td>
    <td align="right">463.60</td>
    <td align="right">463.60</td>
    <td align="right">210.00</td>
    <td align="right">0.00</td>
    <td align="right">30.50</td>
    <td align="right">15.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">FRONT-1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.39</td>
    <td align="right">73.20</td>
    <td align="right">51.39</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">30.50</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.61</td>
    <td align="right">0.39</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WF-1</td>
    <td align="right">Window</td>
    <td align="right">FRONT-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">N/A</td>
    <td align="right">2.720</td>
    <td align="right">No</td>
    <td align="right">16.56</td>
    <td align="right">16.56</td>
    <td align="right">16.56</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">13.80</td>
    <td align="right">1.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.78</td>
    <td align="right">0.22</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">DF-1</td>
    <td align="right">Window</td>
    <td align="right">FRONT-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">N/A</td>
    <td align="right">5.894</td>
    <td align="right">No</td>
    <td align="right">5.25</td>
    <td align="right">5.25</td>
    <td align="right">5.25</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">2.50</td>
    <td align="right">2.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.66</td>
    <td align="right">0.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">SB12</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">75.00</td>
    <td align="right">90.00</td>
    <td align="right">5.23</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB21</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SB14</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">345.00</td>
    <td align="right">90.00</td>
    <td align="right">5.23</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB41</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">SB15</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">23.10</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB51</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">F1-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">30.00</td>
    <td align="right">180.00</td>
    <td align="right">30.50</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">C1-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">210.00</td>
    <td align="right">0.00</td>
    <td align="right">30.50</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">C1-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">RIGHT-1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.36</td>
    <td align="right">36.48</td>
    <td align="right">27.36</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">15.20</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">WR-1</td>
    <td align="right">Window</td>
    <td align="right">RIGHT-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">N/A</td>
    <td align="right">2.720</td>
    <td align="right">No</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">7.60</td>
    <td align="right">1.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SB21</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">255.00</td>
    <td align="right">90.00</td>
    <td align="right">5.23</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB12</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">SB23</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">345.78</td>
    <td align="right">90.00</td>
    <td align="right">5.16</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB32</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">SB25</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">7.90</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB52</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">F2-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">300.00</td>
    <td align="right">180.00</td>
    <td align="right">15.20</td>
    <td align="right">5.16</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">C2-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">120.00</td>
    <td align="right">0.00</td>
    <td align="right">15.20</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">C2-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BACK-1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">52.35</td>
    <td align="right">73.20</td>
    <td align="right">52.35</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">30.50</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">WB-1</td>
    <td align="right">Window</td>
    <td align="right">BACK-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">N/A</td>
    <td align="right">2.720</td>
    <td align="right">No</td>
    <td align="right">16.44</td>
    <td align="right">16.44</td>
    <td align="right">16.44</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">13.70</td>
    <td align="right">1.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">DB-1</td>
    <td align="right">Window</td>
    <td align="right">BACK-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">N/A</td>
    <td align="right">5.894</td>
    <td align="right">No</td>
    <td align="right">4.41</td>
    <td align="right">4.41</td>
    <td align="right">4.41</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">2.10</td>
    <td align="right">2.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">SB32</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">165.78</td>
    <td align="right">90.00</td>
    <td align="right">5.16</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB23</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">SB34</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">254.22</td>
    <td align="right">90.00</td>
    <td align="right">5.16</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB43</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">SB35</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">23.10</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB53</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">F3-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">74.22</td>
    <td align="right">180.00</td>
    <td align="right">5.16</td>
    <td align="right">23.10</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">C3-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">254.22</td>
    <td align="right">0.00</td>
    <td align="right">5.16</td>
    <td align="right">30.50</td>
    <td align="right">0.00</td>
    <td align="right">C3-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">LEFT-1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.36</td>
    <td align="right">36.48</td>
    <td align="right">27.36</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">15.20</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">WL-1</td>
    <td align="right">Window</td>
    <td align="right">LEFT-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">N/A</td>
    <td align="right">2.720</td>
    <td align="right">No</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">7.60</td>
    <td align="right">1.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">SB41</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">165.00</td>
    <td align="right">90.00</td>
    <td align="right">5.23</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB14</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">SB43</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">74.22</td>
    <td align="right">90.00</td>
    <td align="right">5.16</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB34</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">SB45</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">7.90</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB54</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">F4-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">120.00</td>
    <td align="right">180.00</td>
    <td align="right">15.20</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">C4-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">300.00</td>
    <td align="right">0.00</td>
    <td align="right">15.20</td>
    <td align="right">5.16</td>
    <td align="right">0.00</td>
    <td align="right">C4-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">SB51</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">23.10</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB15</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">SB52</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">7.90</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB25</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">SB53</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">23.10</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB35</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">SB54</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">7.90</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB45</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">F5-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">30.00</td>
    <td align="right">180.00</td>
    <td align="right">23.10</td>
    <td align="right">7.90</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">C5-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">210.00</td>
    <td align="right">0.00</td>
    <td align="right">23.10</td>
    <td align="right">7.90</td>
    <td align="right">0.00</td>
    <td align="right">C5-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Shading Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Transmittance Schedule</td>
    <td align="right">Min Schedule Value</td>
    <td align="right">Max Schedule Value</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MAIN SOUTH OVERHANG</td>
    <td align="right">Shading</td>
    <td align="right">FRONT-1</td>
    <td align="right">None</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">25.74</td>
    <td align="right">25.74</td>
    <td align="right">25.74</td>
    <td align="right">210.00</td>
    <td align="right">180.00</td>
    <td align="right">19.80</td>
    <td align="right">1.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Mir-MAIN SOUTH OVERHANG</td>
    <td align="right">Shading</td>
    <td align="right">FRONT-1</td>
    <td align="right">None</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">25.74</td>
    <td align="right">25.74</td>
    <td align="right">25.74</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">19.80</td>
    <td align="right">1.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SOUTH DOOR OVERHANG</td>
    <td align="right">Shading</td>
    <td align="right">FRONT-1</td>
    <td align="right">None</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.20</td>
    <td align="right">6.20</td>
    <td align="right">6.20</td>
    <td align="right">210.00</td>
    <td align="right">180.00</td>
    <td align="right">3.10</td>
    <td align="right">2.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Mir-SOUTH DOOR OVERHANG</td>
    <td align="right">Shading</td>
    <td align="right">FRONT-1</td>
    <td align="right">None</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.20</td>
    <td align="right">6.20</td>
    <td align="right">6.20</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">3.10</td>
    <td align="right">2.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">07/01/2014</td>
    <td align="right">07/07/2014</td>
    <td align="right">Tuesday</td>
    <td align="right">7</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
    <td align="right">Format Reals</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1547585143</td>
    <td align="right">0.1247617838</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0207874768E-002</td>
    <td align="right">0.2467809592</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1279935094</td>
    <td align="right">0.1613946713</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1693646327</td>
    <td align="right">1.0893104792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1352704100</td>
    <td align="right">0.1609323600</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2578498203</td>
    <td align="right">1.9252834838</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1316723866</td>
    <td align="right">0.1750349030</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1735499045</td>
    <td align="right">1.0559587070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1364070959</td>
    <td align="right">0.1603307436</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2767553328</td>
    <td align="right">2.1045092594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1272722201</td>
    <td align="right">0.1760677525</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1258668347</td>
    <td align="right">0.7002311767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopComponentLoadSummary::VAVSYS1></a>
<p>Report:<b> AirLoop Component Load Summary</b></p>
<p>For:<b> VAV SYS 1</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_VAV SYS 1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     2519.67</td>
    <td align="right">      744.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2496.95</td>
    <td align="right">     5760.72</td>
    <td align="right">       38.75</td>
    <td align="right">      463.60</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       75.00</td>
    <td align="right">     4294.70</td>
    <td align="right">     1500.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5869.70</td>
    <td align="right">       39.48</td>
    <td align="right">      463.60</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     2450.00</td>
    <td align="right">      863.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3313.84</td>
    <td align="right">       22.29</td>
    <td align="right">      463.60</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2217.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2217.07</td>
    <td align="right">       14.91</td>
    <td align="right">      463.60</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1099.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1099.92</td>
    <td align="right">        7.40</td>
    <td align="right">      219.36</td>
    <td align="right">        5.01</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -275.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -275.8</td>
    <td align="right">        -1.9</td>
    <td align="right">      397.39</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -9487.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -9487.4</td>
    <td align="right">       -63.8</td>
    <td align="right">      463.60</td>
    <td align="right">       -20.5</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     2129.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2129.82</td>
    <td align="right">       14.33</td>
    <td align="right">       60.90</td>
    <td align="right">       34.97</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4238.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4238.95</td>
    <td align="right">       28.51</td>
    <td align="right">       60.90</td>
    <td align="right">       69.61</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     7174.49</td>
    <td align="right">     3695.35</td>
    <td align="right">     1500.00</td>
    <td align="right">     2496.95</td>
    <td align="right">    14866.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:AirLoop Component Load Summary_VAV SYS 1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       30.86</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01462</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       55.03</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01050</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      1.0251</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.2641</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    12310.26</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    12310.26</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    10869.84</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     1440.42</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:AirLoop Component Load Summary_VAV SYS 1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.2577</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.211E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.327E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">3.766E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">2.655E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">52.0</td>
  </tr>
</table>
<br><br>
<b>Zones Included for Cooling</b><br><br>
<!-- FullName:AirLoop Component Load Summary_VAV SYS 1_Zones Included for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE1-1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE2-1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE3-1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE4-1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE5-1</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_VAV SYS 1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      463.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        3.75</td>
    <td align="right">       89.65</td>
    <td align="right">       75.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      168.40</td>
    <td align="right">        -1.4</td>
    <td align="right">      463.60</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      700.00</td>
    <td align="right">       89.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      789.57</td>
    <td align="right">        -6.5</td>
    <td align="right">      463.60</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      463.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      463.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -1952.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -352.7</td>
    <td align="right">     -2305.1</td>
    <td align="right">       18.91</td>
    <td align="right">      219.36</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4214.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4214.6</td>
    <td align="right">       34.58</td>
    <td align="right">      463.60</td>
    <td align="right">        -9.1</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2174.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2174.0</td>
    <td align="right">       17.84</td>
    <td align="right">      219.36</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      117.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      117.13</td>
    <td align="right">        -1.0</td>
    <td align="right">      397.39</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      219.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2151.20</td>
    <td align="right">       -17.7</td>
    <td align="right">      463.60</td>
    <td align="right">        4.64</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -6720.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -6720.3</td>
    <td align="right">       55.14</td>
    <td align="right">       60.90</td>
    <td align="right">      -110.4</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       60.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -7969.0</td>
    <td align="right">     -3941.0</td>
    <td align="right">       75.00</td>
    <td align="right">      -352.7</td>
    <td align="right">    -12187.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:AirLoop Component Load Summary_VAV SYS 1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00335</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">        -5.5</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      0.3454</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.2641</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    -11923.2</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    -11923.2</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    -11910.1</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -13.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:AirLoop Component Load Summary_VAV SYS 1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.7647</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">7.450E-04</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-2.897E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-3.888E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-2.572E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">52.0</td>
  </tr>
</table>
<br><br>
<b>Zones Included for Heating</b><br><br>
<!-- FullName:AirLoop Component Load Summary_VAV SYS 1_Zones Included for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE1-1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE2-1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE3-1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE4-1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE5-1</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FacilityComponentLoadSummary::Facility></a>
<p>Report:<b> Facility Component Load Summary</b></p>
<p>For:<b> Facility</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     2519.67</td>
    <td align="right">      744.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2496.95</td>
    <td align="right">     5760.72</td>
    <td align="right">       38.75</td>
    <td align="right">      463.60</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       75.00</td>
    <td align="right">     4294.70</td>
    <td align="right">     1500.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5869.70</td>
    <td align="right">       39.48</td>
    <td align="right">      463.60</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     2450.00</td>
    <td align="right">      863.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3313.84</td>
    <td align="right">       22.29</td>
    <td align="right">      463.60</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2217.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2217.07</td>
    <td align="right">       14.91</td>
    <td align="right">      463.60</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1099.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1099.92</td>
    <td align="right">        7.40</td>
    <td align="right">      219.36</td>
    <td align="right">        5.01</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -275.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -275.8</td>
    <td align="right">        -1.9</td>
    <td align="right">      397.39</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -9487.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -9487.4</td>
    <td align="right">       -63.8</td>
    <td align="right">      463.60</td>
    <td align="right">       -20.5</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     2129.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2129.82</td>
    <td align="right">       14.33</td>
    <td align="right">       60.90</td>
    <td align="right">       34.97</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4238.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4238.95</td>
    <td align="right">       28.51</td>
    <td align="right">       60.90</td>
    <td align="right">       69.61</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     7174.49</td>
    <td align="right">     3695.35</td>
    <td align="right">     1500.00</td>
    <td align="right">     2496.95</td>
    <td align="right">    14866.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       30.86</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01462</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       55.03</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01050</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      1.0251</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.2641</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    12310.26</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    12310.26</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    10869.84</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     1440.42</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.2577</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.211E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.327E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">3.766E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">2.655E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">52.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      463.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        3.75</td>
    <td align="right">      309.00</td>
    <td align="right">       75.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      387.75</td>
    <td align="right">        -3.2</td>
    <td align="right">      463.60</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      700.00</td>
    <td align="right">      306.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1006.41</td>
    <td align="right">        -8.3</td>
    <td align="right">      463.60</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      463.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      463.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -1952.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -352.7</td>
    <td align="right">     -2305.1</td>
    <td align="right">       18.92</td>
    <td align="right">      219.36</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4496.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4496.7</td>
    <td align="right">       36.91</td>
    <td align="right">      463.60</td>
    <td align="right">        -9.7</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2207.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2207.4</td>
    <td align="right">       18.12</td>
    <td align="right">      219.36</td>
    <td align="right">       -10.1</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.31</td>
    <td align="right">        -0.2</td>
    <td align="right">      397.39</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      219.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2132.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2132.16</td>
    <td align="right">       -17.5</td>
    <td align="right">      463.60</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -6720.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -6720.3</td>
    <td align="right">       55.17</td>
    <td align="right">       60.90</td>
    <td align="right">      -110.4</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       60.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -7969.0</td>
    <td align="right">     -3935.2</td>
    <td align="right">       75.00</td>
    <td align="right">      -352.7</td>
    <td align="right">    -12181.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00335</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      0.3454</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.2641</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    -11923.2</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    -11923.2</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    -11904.2</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -18.9</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.7647</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">7.450E-04</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-2.897E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-3.888E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-2.572E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">52.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE1-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE1-1</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      533.00</td>
    <td align="right">      152.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">      528.21</td>
    <td align="right">     1213.48</td>
    <td align="right">       34.52</td>
    <td align="right">       99.16</td>
    <td align="right">       12.24</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       15.84</td>
    <td align="right">      877.75</td>
    <td align="right">      316.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1210.39</td>
    <td align="right">       34.43</td>
    <td align="right">       99.16</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      535.92</td>
    <td align="right">      184.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      720.16</td>
    <td align="right">       20.48</td>
    <td align="right">       99.16</td>
    <td align="right">        7.26</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      478.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      478.00</td>
    <td align="right">       13.60</td>
    <td align="right">       99.16</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      444.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      444.81</td>
    <td align="right">       12.65</td>
    <td align="right">       73.20</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -190.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -190.6</td>
    <td align="right">        -5.4</td>
    <td align="right">       80.56</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2220.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2220.7</td>
    <td align="right">       -63.2</td>
    <td align="right">       99.16</td>
    <td align="right">       -22.4</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      775.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      775.96</td>
    <td align="right">       22.07</td>
    <td align="right">       21.81</td>
    <td align="right">       35.58</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1084.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1084.09</td>
    <td align="right">       30.84</td>
    <td align="right">       21.81</td>
    <td align="right">       49.71</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     1860.72</td>
    <td align="right">      809.88</td>
    <td align="right">      316.80</td>
    <td align="right">      528.21</td>
    <td align="right">     3515.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 15:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       31.02</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01462</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.48</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00981</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      0.2175</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.0562</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2611.71</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2611.71</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2670.60</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -58.9</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.2584</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.193E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.327E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">3.797E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">2.634E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">11.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.79</td>
    <td align="right">       66.59</td>
    <td align="right">       15.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.22</td>
    <td align="right">        -2.4</td>
    <td align="right">       99.16</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      147.84</td>
    <td align="right">       66.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      214.23</td>
    <td align="right">        -6.2</td>
    <td align="right">       99.16</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -405.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -77.5</td>
    <td align="right">      -483.2</td>
    <td align="right">       13.92</td>
    <td align="right">       73.20</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -918.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -918.1</td>
    <td align="right">       26.44</td>
    <td align="right">       99.16</td>
    <td align="right">        -9.3</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -714.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -714.8</td>
    <td align="right">       20.59</td>
    <td align="right">       73.20</td>
    <td align="right">        -9.8</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      116.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      116.95</td>
    <td align="right">        -3.4</td>
    <td align="right">       80.56</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      767.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      767.75</td>
    <td align="right">       -22.1</td>
    <td align="right">       99.16</td>
    <td align="right">        7.74</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -2538.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2538.2</td>
    <td align="right">       73.10</td>
    <td align="right">       21.81</td>
    <td align="right">      -116.4</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       21.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -2795.3</td>
    <td align="right">      -615.2</td>
    <td align="right">       15.84</td>
    <td align="right">       -77.5</td>
    <td align="right">     -3472.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00374</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      0.0990</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.0562</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -3416.1</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -3416.1</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -3410.5</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -5.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.5679</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">9.980E-04</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-2.897E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.903E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-3.445E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">11.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE2-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE2-1</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      242.27</td>
    <td align="right">       60.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">      240.10</td>
    <td align="right">      542.97</td>
    <td align="right">       20.91</td>
    <td align="right">       42.73</td>
    <td align="right">       12.71</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        6.50</td>
    <td align="right">      299.14</td>
    <td align="right">      129.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">      435.59</td>
    <td align="right">       16.78</td>
    <td align="right">       42.73</td>
    <td align="right">       10.19</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      287.28</td>
    <td align="right">       57.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      344.54</td>
    <td align="right">       13.27</td>
    <td align="right">       42.73</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -78.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -78.4</td>
    <td align="right">        -3.0</td>
    <td align="right">       42.73</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      411.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      411.11</td>
    <td align="right">       15.83</td>
    <td align="right">       36.48</td>
    <td align="right">       11.27</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -271.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -271.8</td>
    <td align="right">       -10.5</td>
    <td align="right">       43.91</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1708.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1708.4</td>
    <td align="right">       -65.8</td>
    <td align="right">       42.73</td>
    <td align="right">       -40.0</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      436.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      436.77</td>
    <td align="right">       16.82</td>
    <td align="right">        9.12</td>
    <td align="right">       47.89</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2483.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2483.95</td>
    <td align="right">       95.67</td>
    <td align="right">        9.12</td>
    <td align="right">      272.36</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      972.81</td>
    <td align="right">     1253.47</td>
    <td align="right">      129.96</td>
    <td align="right">      240.10</td>
    <td align="right">     2596.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01461</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       49.51</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00943</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      0.1838</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.0248</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2207.60</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2207.60</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2226.28</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -18.7</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1351</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">4.301E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.327E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">1.936E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">5.166E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.34</td>
    <td align="right">       30.31</td>
    <td align="right">        6.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.49</td>
    <td align="right">        -2.6</td>
    <td align="right">       42.73</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       63.84</td>
    <td align="right">       30.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       94.08</td>
    <td align="right">        -6.5</td>
    <td align="right">       42.73</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -177.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -33.8</td>
    <td align="right">      -211.3</td>
    <td align="right">       14.55</td>
    <td align="right">       36.48</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -403.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -403.1</td>
    <td align="right">       27.75</td>
    <td align="right">       42.73</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -382.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -382.0</td>
    <td align="right">       26.30</td>
    <td align="right">       36.48</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.89</td>
    <td align="right">        -1.8</td>
    <td align="right">       43.91</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      273.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      273.14</td>
    <td align="right">       -18.8</td>
    <td align="right">       42.73</td>
    <td align="right">        6.39</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -886.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -886.7</td>
    <td align="right">       61.05</td>
    <td align="right">        9.12</td>
    <td align="right">       -97.2</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1000.1</td>
    <td align="right">      -425.6</td>
    <td align="right">        6.84</td>
    <td align="right">       -33.8</td>
    <td align="right">     -1452.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00373</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      0.0414</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.0248</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -1428.1</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -1428.1</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -1425.6</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -2.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.6003</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">9.681E-04</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-2.897E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.992E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-3.342E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE3-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE3-1</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      532.99</td>
    <td align="right">      139.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">      528.23</td>
    <td align="right">     1200.88</td>
    <td align="right">       35.61</td>
    <td align="right">       96.48</td>
    <td align="right">       12.45</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       15.84</td>
    <td align="right">      834.65</td>
    <td align="right">      316.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1167.29</td>
    <td align="right">       34.62</td>
    <td align="right">       96.48</td>
    <td align="right">       12.10</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      591.36</td>
    <td align="right">      189.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      780.72</td>
    <td align="right">       23.15</td>
    <td align="right">       96.48</td>
    <td align="right">        8.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      414.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      414.53</td>
    <td align="right">       12.29</td>
    <td align="right">       96.48</td>
    <td align="right">        4.30</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      242.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      242.40</td>
    <td align="right">        7.19</td>
    <td align="right">       73.20</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -217.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -217.0</td>
    <td align="right">        -6.4</td>
    <td align="right">       80.22</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2106.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2106.4</td>
    <td align="right">       -62.5</td>
    <td align="right">       96.48</td>
    <td align="right">       -21.8</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      649.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      649.88</td>
    <td align="right">       19.27</td>
    <td align="right">       20.85</td>
    <td align="right">       31.17</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1239.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1239.60</td>
    <td align="right">       36.76</td>
    <td align="right">       20.85</td>
    <td align="right">       59.45</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     1790.06</td>
    <td align="right">      736.85</td>
    <td align="right">      316.80</td>
    <td align="right">      528.23</td>
    <td align="right">     3371.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01462</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.61</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00984</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      0.2058</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.0554</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2471.30</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2471.30</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2526.91</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -55.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.2692</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.133E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.327E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">3.904E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">2.561E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">11.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.79</td>
    <td align="right">       67.10</td>
    <td align="right">       15.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.73</td>
    <td align="right">        -2.5</td>
    <td align="right">       96.48</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      147.84</td>
    <td align="right">       66.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      214.74</td>
    <td align="right">        -6.4</td>
    <td align="right">       96.48</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -405.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -77.3</td>
    <td align="right">      -483.0</td>
    <td align="right">       14.31</td>
    <td align="right">       73.20</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -896.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -896.9</td>
    <td align="right">       26.58</td>
    <td align="right">       96.48</td>
    <td align="right">        -9.3</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -728.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -728.5</td>
    <td align="right">       21.59</td>
    <td align="right">       73.20</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      113.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      113.91</td>
    <td align="right">        -3.4</td>
    <td align="right">       80.22</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      729.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      729.98</td>
    <td align="right">       -21.6</td>
    <td align="right">       96.48</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -2408.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2408.6</td>
    <td align="right">       71.37</td>
    <td align="right">       20.85</td>
    <td align="right">      -115.5</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -2665.7</td>
    <td align="right">      -647.5</td>
    <td align="right">       15.84</td>
    <td align="right">       -77.3</td>
    <td align="right">     -3374.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00373</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      0.0961</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.0554</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -3318.8</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -3318.8</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -3313.2</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -5.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.5761</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">9.965E-04</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-2.897E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.907E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-3.440E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">11.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE4-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE4-1</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      242.27</td>
    <td align="right">       81.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      240.11</td>
    <td align="right">      563.82</td>
    <td align="right">       19.83</td>
    <td align="right">       42.73</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        6.84</td>
    <td align="right">      433.94</td>
    <td align="right">      136.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      577.58</td>
    <td align="right">       20.31</td>
    <td align="right">       42.73</td>
    <td align="right">       13.52</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      159.60</td>
    <td align="right">       71.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      231.20</td>
    <td align="right">        8.13</td>
    <td align="right">       42.73</td>
    <td align="right">        5.41</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      137.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      137.71</td>
    <td align="right">        4.84</td>
    <td align="right">       42.73</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      405.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      405.80</td>
    <td align="right">       14.27</td>
    <td align="right">       36.48</td>
    <td align="right">       11.12</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -324.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -324.0</td>
    <td align="right">       -11.4</td>
    <td align="right">       43.91</td>
    <td align="right">        -7.4</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -858.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -858.8</td>
    <td align="right">       -30.2</td>
    <td align="right">       42.73</td>
    <td align="right">       -20.1</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      503.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      503.88</td>
    <td align="right">       17.72</td>
    <td align="right">        9.12</td>
    <td align="right">       55.25</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1606.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1606.22</td>
    <td align="right">       56.49</td>
    <td align="right">        9.12</td>
    <td align="right">      176.12</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      912.58</td>
    <td align="right">     1553.94</td>
    <td align="right">      136.80</td>
    <td align="right">      240.11</td>
    <td align="right">     2843.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 17:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       29.47</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01461</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       49.31</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00939</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      0.2032</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.0248</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2440.44</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2440.44</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2466.52</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -26.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1222</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">4.755E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.327E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">1.751E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">5.711E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.34</td>
    <td align="right">       30.31</td>
    <td align="right">        6.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.49</td>
    <td align="right">        -2.6</td>
    <td align="right">       42.73</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       63.84</td>
    <td align="right">       30.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       94.08</td>
    <td align="right">        -6.5</td>
    <td align="right">       42.73</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -177.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -33.8</td>
    <td align="right">      -211.3</td>
    <td align="right">       14.55</td>
    <td align="right">       36.48</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -403.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -403.1</td>
    <td align="right">       27.75</td>
    <td align="right">       42.73</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -382.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -382.0</td>
    <td align="right">       26.30</td>
    <td align="right">       36.48</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.89</td>
    <td align="right">        -1.8</td>
    <td align="right">       43.91</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      273.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      273.14</td>
    <td align="right">       -18.8</td>
    <td align="right">       42.73</td>
    <td align="right">        6.39</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -886.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -886.7</td>
    <td align="right">       61.05</td>
    <td align="right">        9.12</td>
    <td align="right">       -97.2</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1000.1</td>
    <td align="right">      -425.6</td>
    <td align="right">        6.84</td>
    <td align="right">       -33.8</td>
    <td align="right">     -1452.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00373</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      0.0414</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.0248</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -1428.1</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -1428.1</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -1425.6</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -2.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.6003</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">9.681E-04</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-2.897E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.992E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-3.342E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE5-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE5-1</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      969.09</td>
    <td align="right">      258.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      960.38</td>
    <td align="right">     2188.18</td>
    <td align="right">       52.88</td>
    <td align="right">      182.49</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       29.64</td>
    <td align="right">     1598.22</td>
    <td align="right">      592.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2220.66</td>
    <td align="right">       53.66</td>
    <td align="right">      182.49</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     1106.56</td>
    <td align="right">      343.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1450.51</td>
    <td align="right">       35.05</td>
    <td align="right">      182.49</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      878.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      878.84</td>
    <td align="right">       21.24</td>
    <td align="right">      182.49</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      462.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      462.46</td>
    <td align="right">       11.18</td>
    <td align="right">      148.80</td>
    <td align="right">        3.11</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3062.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3062.3</td>
    <td align="right">       -74.0</td>
    <td align="right">      182.49</td>
    <td align="right">       -16.8</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     2105.29</td>
    <td align="right">      479.83</td>
    <td align="right">      592.80</td>
    <td align="right">      960.38</td>
    <td align="right">     4138.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01462</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       54.59</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01041</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      0.2148</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.1029</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2579.22</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2579.22</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2585.13</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -5.9</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.4789</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.177E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.327E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">7.075E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">1.413E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">20.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        1.48</td>
    <td align="right">      114.70</td>
    <td align="right">       29.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      145.82</td>
    <td align="right">        -6.0</td>
    <td align="right">      182.49</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      276.64</td>
    <td align="right">      112.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      389.28</td>
    <td align="right">       -16.0</td>
    <td align="right">      182.49</td>
    <td align="right">        2.13</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -786.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -130.3</td>
    <td align="right">      -916.4</td>
    <td align="right">       37.71</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1875.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1875.5</td>
    <td align="right">       77.18</td>
    <td align="right">      182.49</td>
    <td align="right">       -10.3</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -261.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -261.3</td>
    <td align="right">       10.75</td>
    <td align="right">      148.80</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.16</td>
    <td align="right">        -3.6</td>
    <td align="right">      182.49</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -507.9</td>
    <td align="right">     -1821.3</td>
    <td align="right">       29.64</td>
    <td align="right">      -130.3</td>
    <td align="right">     -2429.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00335</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">      0.0676</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">      0.1029</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -2332.0</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -2332.0</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -2329.3</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -2.8</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">1.5226</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">3.702E-04</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-2.897E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-7.825E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-1.278E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">20.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">       58.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">        2.29</td>
    <td align="right">       61.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">      103.25</td>
    <td align="right">       64.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      162.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      149.25</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      158.25</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      155.75</td>
    <td align="right">       12.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      103.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      168.00</td>
    <td align="right">       64.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      149.50</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      897.00</td>
    <td align="right">      111.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      522.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      237.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      522.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      237.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      411.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     2470.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       45.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      275.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">       85.00</td>
    <td align="right">       83.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      118.75</td>
    <td align="right">       49.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      136.75</td>
    <td align="right">       31.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      100.25</td>
    <td align="right">       67.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      143.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      120.25</td>
    <td align="right">       47.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">       85.00</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      143.25</td>
    <td align="right">       83.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      117.38</td>
    <td align="right">       50.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      704.25</td>
    <td align="right">      303.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      160.88</td>
    <td align="right">      361.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      184.50</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       94.88</td>
    <td align="right">      427.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      180.62</td>
    <td align="right">       56.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      170.00</td>
    <td align="right">      780.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      184.50</td>
    <td align="right">      780.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      131.81</td>
    <td align="right">      279.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      790.88</td>
    <td align="right">     1679.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       16.75</td>
    <td align="right">       38.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       43.50</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       10.00</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       43.25</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">        8.50</td>
    <td align="right">       46.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       43.50</td>
    <td align="right">       46.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       20.33</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      122.00</td>
    <td align="right">      153.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      168.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      168.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      168.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      168.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      168.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      168.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      140.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      840.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">      168.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">      104.75</td>
    <td align="right">05-JUL-08:45</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">      168.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">      111.75</td>
    <td align="right">05-JUL-15:45</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      168.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      168.00</td>
    <td align="right">-</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      120.08</td>
    <td align="right">-</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      720.50</td>
    <td align="right">-</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">        6.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       52.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       14.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       43.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       52.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      116.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">        0.00</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">        0.00</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">        0.00</td>
    <td align="right">        3.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">        0.00</td>
    <td align="right">        9.65</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        9.03</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">       54.19</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">        0.00</td>
    <td align="right">        1.96</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        1.96</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        5.40</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">     -17.30</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">      31.50</td>
    <td align="right">      10.70</td>
    <td align="right">      23.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.30</td>
    <td align="right">     230.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">USA_IL_Chicago-OHare.Intl.AP.725300_TMY3</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> Chicago Ohare Intl Ap IL USA</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 41&deg; 58'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{W  87&deg; 55'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT -6.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (m) above sea level</td>
    <td align="right">   201</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right"> 98934Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">TMY3</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">725300</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Climate Design Data 2009 ASHRAE Handbook</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99.6% (C)</td>
    <td align="right">-20&deg;</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99% (C)</td>
    <td align="right">-16.6&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 0.4% (C)</td>
    <td align="right">33.3&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 1% (C)</td>
    <td align="right">31.6&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 2% (C)</td>
    <td align="right">30.1&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (C)</td>
    <td align="right">  35.0&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Jul 19</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (C)</td>
    <td align="right"> -22.8&deg;</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Jan  7</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (C)</td>
    <td align="right">  25.6&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> Aug  4</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (C)</td>
    <td align="right"> -28.3&deg;</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Jan 27</td>
  </tr>
  <tr>
    <td align="right">Annual Total Precipitation [mm]</td>
    <td align="right">          46</td>
  </tr>
  <tr>
    <td align="right">Max Hourly Precipitation [mm]</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Max Hourly Precipitation Occurs in</td>
    <td align="right">Apr</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009  Cooling Degree-Days (base 10&deg;C)</td>
    <td align="right">1689</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days (base 10&deg;C)</td>
    <td align="right">1743</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009 Heating Degree-Days (base 18.3&deg;C)</td>
    <td align="right">3506</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days (base 18&deg;C)</td>
    <td align="right">3430</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">Dfa</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Humid continental (hot summer, cold winter, no dry season, lat. 30-60&deg;N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">Unbearably humid periods in summer, but passive cooling is possible</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Climate Zone</td>
    <td align="right">5A</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Description</td>
    <td align="right">Cool-Humid</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WALL-1PF</td>
    <td align="right">WALL-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      18.30</td>
    <td align="right">      18.30</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL-1PR</td>
    <td align="right">WALL-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL-1PB</td>
    <td align="right">WALL-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      18.30</td>
    <td align="right">      18.30</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL-1PL</td>
    <td align="right">WALL-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOP-1</td>
    <td align="right">ROOF-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">       0.35</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">     463.60</td>
    <td align="right">     463.60</td>
    <td align="right">     210.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT-1</td>
    <td align="right">WALL-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      73.20</td>
    <td align="right">      51.39</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F1-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">      99.16</td>
    <td align="right">      99.16</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RIGHT-1</td>
    <td align="right">WALL-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      36.48</td>
    <td align="right">      27.36</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     300.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK-1</td>
    <td align="right">WALL-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      73.20</td>
    <td align="right">      52.35</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F3-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">      96.48</td>
    <td align="right">      96.48</td>
    <td align="right">      74.22</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LEFT-1</td>
    <td align="right">WALL-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      36.48</td>
    <td align="right">      27.36</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F4-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     120.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F5-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">     182.49</td>
    <td align="right">     182.49</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">C1-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C1-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      99.16</td>
    <td align="right">      99.16</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C2-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C2-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     300.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C3-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C3-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      96.48</td>
    <td align="right">      96.48</td>
    <td align="right">      74.22</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C4-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C4-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     120.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C5-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">C5-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">     182.49</td>
    <td align="right">     182.49</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB12</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SB21</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.56</td>
    <td align="right">      12.56</td>
    <td align="right">      75.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SB14</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SB41</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.56</td>
    <td align="right">      12.56</td>
    <td align="right">     345.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SB15</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SB51</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      55.44</td>
    <td align="right">      55.44</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C1-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">C1-1P</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      99.16</td>
    <td align="right">      99.16</td>
    <td align="right">     210.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB21</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SB12</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.56</td>
    <td align="right">      12.56</td>
    <td align="right">     255.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SB23</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SB32</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.39</td>
    <td align="right">      12.39</td>
    <td align="right">     345.78</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SB25</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SB52</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      18.96</td>
    <td align="right">      18.96</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">C2-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">C2-1P</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     120.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB32</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SB23</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.39</td>
    <td align="right">      12.39</td>
    <td align="right">     165.78</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SB34</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SB43</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.39</td>
    <td align="right">      12.39</td>
    <td align="right">     254.22</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SB35</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SB53</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      55.44</td>
    <td align="right">      55.44</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">C3-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">C3-1P</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      96.48</td>
    <td align="right">      96.48</td>
    <td align="right">     254.22</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB41</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SB14</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.56</td>
    <td align="right">      12.56</td>
    <td align="right">     165.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SB43</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SB34</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.39</td>
    <td align="right">      12.39</td>
    <td align="right">      74.22</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SB45</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SB54</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      18.96</td>
    <td align="right">      18.96</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">C4-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">C4-1P</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     300.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB51</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SB15</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      55.44</td>
    <td align="right">      55.44</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SB52</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SB25</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      18.96</td>
    <td align="right">      18.96</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SB53</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SB35</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      55.44</td>
    <td align="right">      55.44</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SB54</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SB45</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      18.96</td>
    <td align="right">      18.96</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">C5-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">C5-1P</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">     182.49</td>
    <td align="right">     182.49</td>
    <td align="right">     210.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WF-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.56</td>
    <td align="right">      16.56</td>
    <td align="right">      2.720</td>
    <td align="right">      0.764</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT-1</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DF-1</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.25</td>
    <td align="right">       5.25</td>
    <td align="right">      5.894</td>
    <td align="right">      0.716</td>
    <td align="right">      0.611</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT-1</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WR-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">      2.720</td>
    <td align="right">      0.764</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RIGHT-1</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WB-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.44</td>
    <td align="right">      16.44</td>
    <td align="right">      2.720</td>
    <td align="right">      0.764</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BACK-1</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DB-1</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.41</td>
    <td align="right">       4.41</td>
    <td align="right">      5.894</td>
    <td align="right">      0.716</td>
    <td align="right">      0.611</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BACK-1</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WL-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">      2.720</td>
    <td align="right">      0.764</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LEFT-1</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      60.90</td>
    <td align="right">      3.223</td>
    <td align="right">      0.756</td>
    <td align="right">      0.780</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.85</td>
    <td align="right">      3.391</td>
    <td align="right">      0.754</td>
    <td align="right">      0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      40.05</td>
    <td align="right">      3.136</td>
    <td align="right">      0.757</td>
    <td align="right">      0.785</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">ROOF-1</td>
    <td align="right">RG01</td>
    <td align="right">BR01</td>
    <td align="right">IN46</td>
    <td align="right">WD01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL-1</td>
    <td align="right">WD01</td>
    <td align="right">PW03</td>
    <td align="right">IN02</td>
    <td align="right">GP01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLNG-1</td>
    <td align="right">MAT-CLNG-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">CC03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INT-WALL-1</td>
    <td align="right">GP02</td>
    <td align="right">AL21</td>
    <td align="right">GP02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 LIGHTS 1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">GENERAL</td>
    <td align="right">    15.9742</td>
    <td align="right">      99.16</td>
    <td align="right">    1584.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      57.70</td>
    <td align="right">     167.75</td>
    <td align="right">      57.64</td>
    <td align="right">     0.2000</td>
    <td align="right">Y</td>
    <td align="right">       0.33</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 LIGHTS 1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.0056</td>
    <td align="right">      42.73</td>
    <td align="right">     684.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      57.70</td>
    <td align="right">     167.75</td>
    <td align="right">      57.64</td>
    <td align="right">     0.2000</td>
    <td align="right">Y</td>
    <td align="right">       0.14</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 LIGHTS 1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.4179</td>
    <td align="right">      96.48</td>
    <td align="right">    1584.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      57.70</td>
    <td align="right">     167.75</td>
    <td align="right">      57.64</td>
    <td align="right">     0.2000</td>
    <td align="right">Y</td>
    <td align="right">       0.33</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 LIGHTS 1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.0056</td>
    <td align="right">      42.73</td>
    <td align="right">     684.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      57.70</td>
    <td align="right">     167.75</td>
    <td align="right">      57.64</td>
    <td align="right">     0.2000</td>
    <td align="right">Y</td>
    <td align="right">       0.14</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 LIGHTS 1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.2420</td>
    <td align="right">     182.49</td>
    <td align="right">    2964.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      57.70</td>
    <td align="right">     167.75</td>
    <td align="right">      57.64</td>
    <td align="right">     0.2000</td>
    <td align="right">Y</td>
    <td align="right">       0.62</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16.1777</td>
    <td align="right">     463.60</td>
    <td align="right">    7500.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.56</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-26
    19:07:43</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   24240.17</td>
    <td align="right">       0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">   38410.09</td>
    <td align="right">       3.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11354.19</td>
    <td align="right">    8733.43</td>
    <td align="right">    5484.37</td>
    <td align="right">    3249.06</td>
    <td align="right">       0.63</td>
    <td align="right">-</td>
    <td align="right">     830.67</td>
    <td align="right">       8.43</td>
  </tr>
  <tr>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   15701.71</td>
    <td align="right">   23257.52</td>
    <td align="right">   16194.10</td>
    <td align="right">    7063.42</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">    2105.03</td>
    <td align="right">      21.35</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heat Pump ACCA Manual S Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heat Pump ACCA Manual S Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat Pump Name</td>
    <td align="right">Heat Pump Type</td>
    <td align="right">Heat Pump Coil Type</td>
    <td align="right">Sizing Method</td>
    <td align="right">Total Load</td>
    <td align="right">Sensible Load</td>
    <td align="right">Total Capacity</td>
    <td align="right">Sensible Capacity</td>
    <td align="right">Total Capacity Sizing Factor</td>
    <td align="right">Sensible Capacity Sizing Factor</td>
    <td align="right">Latent Capacity Sizing Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">Heating to Cooling Capacity Sizing Ratio</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3922.27</td>
    <td align="right">    3392.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1710.16</td>
    <td align="right">    1719.75</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3810.50</td>
    <td align="right">    3258.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1739.90</td>
    <td align="right">    1749.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2677.31</td>
    <td align="right">    2653.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6803.37</td>
    <td align="right">    4504.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3576.66</td>
    <td align="right">    3124.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Speed Control Method</td>
    <td align="right">Number of Speeds</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     600.00</td>
    <td align="right">       1.03</td>
    <td align="right">     878.64</td>
    <td align="right">     857.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.73</td>
    <td align="right">General</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">Continuous</td>
    <td align="right">N/A</td>
    <td align="right">VAV SYS 1</td>
  </tr>
</table>
<br><br>
<b>Fan Power Fractions</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fan Power Fractions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Flow Frac 0.0</td>
    <td align="right">Flow Frac 0.1</td>
    <td align="right">Flow Frac 0.2</td>
    <td align="right">Flow Frac 0.3</td>
    <td align="right">Flow Frac 0.4</td>
    <td align="right">Flow Frac 0.5</td>
    <td align="right">Flow Frac 0.6</td>
    <td align="right">Flow Frac 0.7</td>
    <td align="right">Flow Frac 0.8</td>
    <td align="right">Flow Frac 0.9</td>
    <td align="right">Flow Frac 1.0</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values are the fraction of full-load power at each flow fraction including any part-load adjustments specified in the fan object.</div>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">HW CIRC PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.000536</td>
    <td align="right">     136.83</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HEATING SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CW CIRC PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.002288</td>
    <td align="right">     584.47</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CW PUMP BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
    <td align="right">Fuel Type</td>
    <td align="right">Set Point Schedule Name for Heater 1</td>
    <td align="right">Set Point at 11am First Wednesday for Heater 1 [C]</td>
    <td align="right">Days with Same 11am Value for Heater 1</td>
    <td align="right">Month Assumed for Heater 1</td>
    <td align="right">Set Point Schedule Name for Heater 2</td>
    <td align="right">Set Point at 11am First Wednesday for Heater 2 [C]</td>
    <td align="right">Days with Same 11am Value for Heater 2</td>
    <td align="right">Month Assumed for Heater 2</td>
    <td align="right">Peak Use Water Flow Rate [m3/s]</td>
    <td align="right">Use Flow Rate Fraction Schedule Name</td>
    <td align="right">Ambient Temperature Zone Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Use</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water Use-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">End-Use Subcategory</td>
    <td align="right">WaterUse Connection Name</td>
    <td align="right">Peak Water Flow Rate [m3/s]</td>
    <td align="right">Peak Flow Multipler Schedule</td>
    <td align="right">Peak Flow Multipler Schedule Maximum</td>
    <td align="right">Target Temperature Schedule</td>
    <td align="right">Target Temperature  Schedule Maximum [C]</td>
    <td align="right">Hot Supply Temperature Schedule</td>
    <td align="right">Hot Supply Temperature  Schedule Maximum [C]</td>
    <td align="right">Cold Supply Temperature Schedule</td>
    <td align="right">Cold Supply Temperature  Schedule Minimum [C]</td>
    <td align="right">Sensible Fraction Schedule</td>
    <td align="right">Sensible Fraction  Schedule Maximum</td>
    <td align="right">Latent Fraction Schedule</td>
    <td align="right">Latent Fraction  Schedule Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WaterUse Connections</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_WaterUse Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Drain Water Heat Exchanger Type</td>
    <td align="right">Drain Water Heat Exchanger Destination</td>
    <td align="right">Drain Water Heat Exchanger U-Factor Times Area</td>
    <td align="right">Average Heat Recovery Effectiveness</td>
    <td align="right">Hot Water Supply Temperature Schedule</td>
    <td align="right">Hot Water Supply Temperature Schedule Maximum [C]</td>
    <td align="right">Cold Water Supply Temperature Schedule</td>
    <td align="right">Cold Water Supply Temperature Schedule Minimum [C]</td>
    <td align="right">PlantLoop Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Supply Water Storage Tank Name</td>
    <td align="right">Reclamation Water Storage Tank Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">   38410.09</td>
    <td align="right">       3.20</td>
    <td align="right">   38410.09</td>
    <td align="right">       3.20</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">       0.00</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">CENTRAL CHILLER BRANCH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   24240.17</td>
    <td align="right">       0.80</td>
    <td align="right">   24240.17</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">CENTRAL BOILER BRANCH</td>
  </tr>
</table>
<br><br>
<b>AWHPs</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_AWHPs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">Reference COP</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Design Size Reference Air Temperature [C]</td>
    <td align="right">Entering Water Temperature [C]</td>
    <td align="right">Leaving Water Temperature [C]</td>
    <td align="right">Design Size Reference Air Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Water Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   0.000536</td>
    <td align="right">   0.000000</td>
    <td align="right">      82.00</td>
    <td align="right">      71.00</td>
    <td align="right">   24728.02</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">   0.002288</td>
    <td align="right">   0.000000</td>
    <td align="right">       7.00</td>
    <td align="right">      11.00</td>
    <td align="right">   38410.09</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">PIU Heating Control Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">PIU Fan Control Type</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ATU</td>
    <td align="right">SPACE1-1</td>
    <td align="right">       0.08</td>
    <td align="right">       0.06</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    3416.13</td>
    <td align="right">    2611.71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.22</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ATU</td>
    <td align="right">SPACE2-1</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    1428.10</td>
    <td align="right">    2207.60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.18</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ATU</td>
    <td align="right">SPACE3-1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.06</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    3318.79</td>
    <td align="right">    2471.30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.21</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ATU</td>
    <td align="right">SPACE4-1</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    1428.10</td>
    <td align="right">    2440.44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ATU</td>
    <td align="right">SPACE5-1</td>
    <td align="right">       0.14</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    2332.04</td>
    <td align="right">    2579.22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.21</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Heat Recovery Active</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Exhaust Air Flow Rate [m3/s]</td>
    <td align="right">Zone HVAC Name</td>
    <td align="right">Airloop Name</td>
    <td align="right">OA System Name</td>
    <td align="right">OA Controller Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
